# Hydraulischer Abgleich

Diese Seite erklärt, wie du den hydraulischen Abgleich an deiner Ölheizung selbst machst.
Sie ist auf deine Anlage zugeschnitten: Kessel **Vitola-biferral-RN** mit **Trimatik**,
ein Heizkreis **ohne Mischer**, Heizkörper, Warmwasserspeicher mit eigener Ladepumpe.

!!! info "Kurz gesagt"

    Wasser nimmt immer den bequemsten Weg. Ohne Abgleich bekommen die Heizkörper nahe am
    Kessel zu viel heißes Wasser und die weit entfernten zu wenig. Beim Abgleich drosselst
    du jeden Heizkörper so, dass er genau die Wassermenge bekommt, die sein Raum braucht.
    Dafür stellst du an jedem Ventil einen festen Wert ein, die **Voreinstellung**.

!!! tip "Die richtige Reihenfolge"

    **1. [Entlüften](entlueften.md)** → **2. Hydraulischer Abgleich** →
    **3. [Heizkurve einstellen](heizkurve.md)**. Jeder Schritt baut auf dem vorherigen auf.

---

## Brauche ich einen Abgleich?

Ein Abgleich lohnt sich, wenn eins oder mehrere davon zutreffen:

- **Einzelne Räume werden nicht warm**, während andere schnell überheizen.
- **Heizkörper rauschen, pfeifen oder gluckern**, obwohl sie entlüftet sind.
- **Ferne Heizkörper werden morgens erst spät warm**, nahe sofort.
- **Die Heizkurve musste hochgedreht werden**, damit der kälteste Raum warm wird.
- **Die Thermostatventile schalten ständig hin und her** oder klacken.
- **Nach einem Heizkörpertausch oder Umbau** passt die Verteilung nicht mehr.

**Was du dir davon versprechen kannst:** Alle Räume werden gleichmäßig warm, die
Strömungsgeräusche verschwinden, die Pumpe kann kleiner laufen. Und vor allem kann danach
die [Heizkurve](heizkurve.md) tiefer, denn kein Raum muss mehr „mitgezogen“ werden.

**Was nicht:** Dein Kessel ist ein Niedertemperaturkessel, kein Brennwertkessel. Kältere
Rückläufe bringen bei ihm keinen Brennwert-Bonus. Die Ersparnis kommt bei dir vor allem
über die tiefere Heizkurve und die kleinere Pumpenstufe, nicht über den Abgleich allein.

---

## Geht das bei mir? Ventile prüfen

Der Abgleich braucht Ventile, an denen man den Durchfluss fest begrenzen kann. Ob deine
Heizkörper solche haben, siehst du in fünf Minuten.

1. **Thermostatkopf auf 5 drehen**, dann lässt er sich leichter abnehmen.
2. **Kopf abnehmen.** Meist hält ihn eine große Überwurfmutter, die du von Hand oder mit
   einer Zange lösen kannst. Bei Danfoss-Köpfen gibt es oft einen Klemmring oder eine
   Schnappverbindung. Es tritt dabei **kein Wasser** aus.
3. **Auf das Ventil-Oberteil schauen**, also den Messingteil, auf dem der Kopf saß.
4. **Foto machen**, von jedem Ventil. Darauf ist fast immer der Hersteller zu erkennen.
5. **Kopf wieder aufsetzen.**

!!! warning "Nur den Kopf abnehmen"

    Schraube niemals das Messing-Oberteil selbst aus dem Ventil. Das steht unter Druck,
    dann kommt Heizungswasser heraus.

| Was du siehst | Was das bedeutet |
|---------------|------------------|
| **Ring mit Zahlen 1 bis 6 oder 1 bis 8 und „N“**, z. B. Heimeier V-exact, Oventrop AV 9 | Voreinstellbar. Eingestellt wird meist mit einem kleinen Schlüssel des Herstellers. |
| **Ring mit Zahlen 1 bis 7 und „N“**, oft rot oder grau, z. B. Danfoss RA-N | Voreinstellbar. Bei Danfoss geht das meist von Hand: Ring anheben und drehen. |
| **Keine Zahlen am Oberteil** | Nicht voreinstellbar. Dann bleibt die Rücklaufverschraubung (siehe unten) oder ein Tausch der Ventil-Einsätze durch den Fachbetrieb. |
| **Unten am Heizkörper eine Verschraubung mit Kappe**, meist unter dem Thermostatventil, manchmal auf der Gegenseite; darunter ein Innensechskant | Rücklaufverschraubung. Damit lässt sich drosseln, auch wenn das Thermostatventil nicht voreinstellbar ist. |

Die Zahlen 1 bis 5 auf dem **Thermostatkopf** sind nicht die Voreinstellung. Sie geben nur
die gewünschte Raumtemperatur an.

---

## Werkzeug

- **Zollstock** für die Heizkörper-Maße und eine Liste der Räume mit Fläche
- **Voreinstellschlüssel** passend zum Ventil-Hersteller (wenige Euro im Baumarkt oder
  Fachhandel), bei Danfoss RA-N meist nicht nötig
- **Innensechskant-Schlüssel**, falls du über die Rücklaufverschraubung drosselst
- **Zwei Anlegethermometer** oder ein **Infrarot-Thermometer** mit einem Stück
  mattem Kreppband (auf blanken Rohren misst Infrarot sonst falsch)
- **Ein Raumthermometer** pro Etage, besser eins pro Raum
- Optional: **Datenblätter** der Ventile mit der Voreinstelltabelle. Suche nach
  „Voreinstelltabelle“ und dem Namen vom Ventil-Oberteil.

---

## Der Ablauf

### Schritt 1 · Vorbereitung

- **[Heizkörper entlüften](entlueften.md) und Anlagendruck prüfen.** Luft verfälscht alles.
- **Heizkörper freiräumen**, keine Möbel oder dicken Vorhänge davor.
- **Ausgangslage notieren:** Pumpenstufe, Heizkurve, Stellung jedes Ventils.

### Schritt 2 · Bestandsaufnahme

Gehe durch alle beheizten Räume und notiere für jeden:

- **Raum und Fläche** in m²
- **Lage:** Eckraum, unterm Dach, Bad, innenliegender Flur
- **Heizkörper:** Bauart, Höhe, Länge, Anzahl
- **Ventil:** Hersteller und ob voreinstellbar

Die **Normleistung** eines Heizkörpers steht im Datenblatt oder auf einem Aufkleber an der
Seite oder oben. Wenn nichts zu finden ist, helfen diese groben Werte für
Plattenheizkörper mit 60 cm Bauhöhe. Sie gelten pro Meter Länge bei 75/65/20 °C.

| Bauart (Platten + Konvektorbleche) | Bautiefe ca. | Leistung pro Meter ca. |
|------------------------------------|--------------|------------------------|
| Typ 10 (1 Platte, ohne Bleche) | 5 cm | 650 W |
| Typ 11 (1 Platte, 1 Blechlage) | 6 cm | 1000 W |
| Typ 21 (2 Platten, 1 Blechlage) | 8 cm | 1300 W |
| Typ 22 (2 Platten, 2 Blechlagen) | 10 cm | 1600 W |
| Typ 33 (3 Platten, 3 Blechlagen) | 16 cm | 2250 W |

Für andere Bauhöhen grob umrechnen: 30 cm × 0,55 · 40 cm × 0,7 · 50 cm × 0,85 ·
90 cm × 1,35. Bei Glieder-Heizkörpern aus Guss oder Stahl rechnet man pro Glied, bei
60 cm Höhe je nach Tiefe etwa 80 bis 120 W. Die Herstellerangabe ist immer genauer.

### Schritt 3 · Rechnen mit dem Abgleich-Rechner

Trag die Räume unten in den [Abgleich-Rechner](#abgleich-rechner) ein. Er schätzt die
Heizlast jedes Raums, berechnet die nötige Wassermenge pro Heizkörper und daraus den
**kv-Wert**, den das Ventil durchlassen soll. Außerdem prüft er, ob jeder Heizkörper bei
deiner Vorlauftemperatur groß genug ist.

### Schritt 4 · Voreinstellung bestimmen

Für jeden Heizkörper schaust du in die **Voreinstelltabelle deines Ventils** und nimmst die
Stufe, deren kv-Wert am nächsten am berechneten Wert liegt. Im Zweifel die nächstgrößere.

*Beispiel mit erfundenen Tabellenwerten:* Der Rechner sagt kv 0,15. In der Tabelle hat
Stufe 3 den kv-Wert 0,12 und Stufe 4 den kv-Wert 0,20. Dann stellst du Stufe 4 ein.

Ohne Datenblatt geht es auch relativ: Der Rechner sortiert die Heizkörper nach ihrem
kv-Wert. **Die oberen bleiben weit offen, die unteren werden stark gedrosselt.** Heizkörper
mit „zu klein“ oder „knapp“ im Check bleiben immer ganz offen.

### Schritt 5 · Ventile einstellen

- **Danfoss RA-N:** Kopf ab, Einstellring anheben, auf die Zahl drehen, sodass sie an der
  Markierung steht, Ring einrasten lassen.
- **Heimeier, Oventrop und andere mit Schlüssel:** Kopf ab, Schlüssel aufsetzen, auf die
  Zahl an der Markierung drehen.
- **Kopf wieder aufsetzen** und auf die gewohnte Stufe stellen.
- **Wert notieren**, am besten mit einem kleinen Aufkleber innen am Heizkörper.

### Schritt 6 · Pumpe anpassen

Die Heizkreispumpe sitzt am Kessel im Vorlauf. Alte Pumpen haben meist einen Schalter mit
den Stufen I, II und III.

- Nach dem Abgleich **eine Stufe kleiner** stellen.
- Ein, zwei Tage beobachten. Werden alle Räume warm, noch eine Stufe kleiner probieren.
- Rauscht es in den Heizkörpern, ist die Pumpe zu stark.
- Bei einer **Hocheffizienzpumpe** mit Display die Regelart „Δp-variabel“ und eine
  niedrige Förderhöhe wählen.

!!! tip "Alte Pumpe tauschen?"

    Alte ungeregelte Pumpen brauchen oft 60 bis 100 Watt, und das den ganzen Winter.
    Eine Hocheffizienzpumpe kommt mit 5 bis 15 Watt aus. Der Tausch ist eine Arbeit für
    den Fachbetrieb, weil die Pumpe an der Trimatik angeschlossen ist. Er rechnet sich
    meist nach wenigen Jahren.

Die **Speicherladepumpe** für das Warmwasser bleibt, wie sie ist.

### Schritt 7 · Kontrolle mit dem Thermometer

Die Rechnung ist eine gute Schätzung. Ob sie stimmt, zeigt die
[Kontrolle über den Rücklauf](#kontrolle-uber-den-rucklauf).

### Schritt 8 · Heizkurve absenken

Erst jetzt lohnt es sich, die [Heizkurve](heizkurve.md) einzustellen. Meist kann sie nach
dem Abgleich ein bis zwei Striche tiefer.

---

## Abgleich-Rechner

<div id="ab-rechner" class="hk-mount">
<noscript>Der Rechner braucht JavaScript. Ohne ihn hilft das Arbeitsblatt weiter unten.</noscript>
</div>

??? note "So rechnet der Rechner"

    - **Heizlast eines Raums** = Fläche × Heizlast pro m² × Raumfaktor. Die Werte pro m²
      und die Raumfaktoren sind Faustwerte. Eine genaue Heizlastberechnung nach
      DIN EN 12831 macht nur ein Fachplaner.
    - **Kontrolle über den Ölverbrauch:** Heizlast in kW ≈ Liter Heizöl pro Jahr ÷ 250.
      Das ist eine bewährte Faustformel inklusive Warmwasser.
    - **Wassermenge** in l/h = Heizlast in W ÷ (1,163 × Spreizung in K).
    - **kv-Wert** = Wassermenge in m³/h ÷ √(Differenzdruck in bar).
    - **Heizkörper-Check:** Normleistung bei 75/65/20 °C, umgerechnet auf deinen Vorlauf
      und Rücklauf mit dem üblichen Heizkörper-Exponenten 1,3.
    - **Vorlauf aus der Heizkurve:** Der Rechner liest die Knopfstellungen aus dem
      Heizkurven-Rechner, wenn du sie dort eingestellt hast. Alles bleibt in deinem Browser.

---

## Kontrolle über den Rücklauf

Mit dieser Messung prüfst du die Voreinstellungen. Sie funktioniert auch ganz ohne
Rechnung, falls du keine Datenblätter hast.

**Vorbereitung an einem kalten Tag** (besser unter +5 °C außen):

1. **Programmwahlschalter auf ☀︎/☀︎**, damit der Kessel gleichmäßig im Tagbetrieb läuft.
2. **Warmwasser-Knopf für die Messstunden auf 0.** Sonst unterbricht die Speicherladung
   die Heizung. Danach unbedingt zurück auf den alten Wert, normal 50.
3. **Alle Thermostatköpfe auf 5** oder ganz abnehmen. Dann begrenzt nur noch die
   Voreinstellung.
4. **Fenster zu, Türen wie im Alltag.**
5. **Zwei bis drei Stunden warten**, bis alles gleichmäßig warm ist.

**Messen:**

- **Vorlauf** am Rohr direkt am Kessel oder am ersten Heizkörper.
- **Rücklauf** an jedem Heizkörper am unteren Anschluss, etwa 10 cm hinter der
  Rücklaufverschraubung.
- Bei Infrarot vorher ein Stück mattes Kreppband auf das Rohr kleben und darauf messen.

**Bewerten:** Ziel ist, dass der Rücklauf an allen Heizkörpern etwa um die gewählte
Spreizung kälter ist als der Vorlauf, bei 15 K Spreizung also zum Beispiel 60 °C Vorlauf und
um 45 °C Rücklauf.

| Messung am Heizkörper | Bedeutung | Maßnahme |
|-----------------------|-----------|----------|
| Rücklauf **fast so heiß wie der Vorlauf** (weniger als 8 K Unterschied) | zu viel Wasser | eine Stufe weniger |
| Rücklauf **deutlich kälter** (mehr als 22 K) und der Raum wird **nicht warm** | zu wenig Wasser | eine Stufe mehr |
| Rücklauf deutlich kälter, aber der Raum wird **warm genug** | großer Heizkörper, passt | nichts |
| Ventil schon ganz offen, Rücklauf kalt, Raum kalt | Heizkörper zu klein, verschlammt oder Luft | [entlüften](entlueften.md), sonst Fachbetrieb |

Nach jeder Runde ein bis zwei Stunden warten und erneut messen. Meist reichen zwei
Durchgänge. Danach Programmwahlschalter, Warmwasser-Knopf und Thermostatköpfe wieder wie
vorher einstellen.

---

## Ohne voreinstellbare Ventile: über die Rücklaufverschraubung

Viele ältere Heizkörper haben unten eine Rücklaufverschraubung, meist unter dem
Thermostatventil, manchmal auf der Gegenseite. Damit kann
man auch ohne neue Ventile drosseln.

1. **Kappe abschrauben.** Darunter sitzt ein Innensechskant.
2. **Ganz zudrehen und die Umdrehungen zählen**, die das gedauert hat. Notieren, das ist
   die bisherige Stellung.
3. **Wieder öffnen:** Die Heizkörper, die laut Rechner am weitesten offen sein müssen,
   ganz auf. Die übrigen entsprechend weniger, zum Beispiel ein Drittel der Heizkörper
   mit halber, die schwächsten mit einer viertel bis halben Umdrehung.
4. **Mit der Rücklauf-Kontrolle nachjustieren**, in Schritten von einer viertel Umdrehung.
5. **Kappe wieder drauf.**

Hat der Hersteller der Verschraubung eine Tabelle (zum Beispiel Heimeier Regulux,
Oventrop Combi), gibt sie die Umdrehungen für einen bestimmten kv-Wert an. Dann kannst du
den kv-Wert aus dem Rechner direkt verwenden.

Eine Rücklaufverschraubung niemals ganz geschlossen lassen. Der Heizkörper könnte bei
Frost einfrieren.

---

## Wann der Fachbetrieb besser ist

- **Ventile sind nicht voreinstellbar** und die Rücklaufverschraubungen sitzen fest. Der
  Fachbetrieb kann voreinstellbare Einsätze ohne Entleeren der Anlage tauschen.
- **Du brauchst eine Bestätigung** für eine Förderung, zum Beispiel beim Heizungstausch.
  Das geht nur mit Formular und Unterschrift vom Fachbetrieb.
- **Ein Heizkörper bleibt trotz voll offenem Ventil kalt.** Das deutet auf Schlamm oder
  einen zu kleinen Heizkörper.
- **Pumpentausch** oder ein **Überströmventil** in der Nähe der Pumpe. Ein Überströmventil
  verbindet Vor- und Rücklauf und muss nach dem Abgleich eventuell neu eingestellt werden.

In einem Einfamilienhaus mit bestehender Ölheizung bist du zum Abgleich nicht verpflichtet.
Er ist trotzdem die Grundlage für alle weiteren Verbesserungen.

---

## Arbeitsblatt

Zum Ausdrucken, falls du lieber auf Papier arbeitest.

| Raum | Fläche m² | Lage | Heizkörper (Typ, Maße) | Normleistung W | Ventil | Wassermenge l/h | Voreinstellung | Rücklauf °C | Korrektur |
|------|-----------|------|------------------------|----------------|--------|-----------------|----------------|-------------|-----------|
| | | | | | | | | | |
| | | | | | | | | | |
| | | | | | | | | | |
| | | | | | | | | | |
| | | | | | | | | | |
| | | | | | | | | | |
| | | | | | | | | | |
| | | | | | | | | | |
